% ============================================================
%  Experiment 9 --- IIoT Monitoring & Alarm Visualization
%  Sourced from the department's IIoT Monitoring & Alarm
%  Visualization labsheet and the i-Factory IIoT Training
%  Manual (Modules 2--4).
% ============================================================
\experimentheader{9}{Experiment 9}{IIoT Monitoring \& Alarm Visualization for a PLC-Controlled Machine}{IoT Lab}

\begin{objectives}
  \begin{enumerate}
    \item To understand the role of each layer in an IIoT monitoring pipeline: PLC, SCADA, database, and dashboard.
    \item To configure communication between a Siemens S7-1200 PLC and Advantech WebAccess/SCADA.
    \item To bridge SCADA tag data to a PostgreSQL database via ODBC, so that history is available outside WebAccess.
    \item To design a web-based IIoT dashboard displaying real-time sensor status and visual alarms, using the WISE-IoTSuite/Dashboard application.
    \item To demonstrate a complete monitoring pipeline, from a physical sensor to a live dashboard panel.
  \end{enumerate}
\end{objectives}

\begin{equipment}
  \begin{itemize}
    \item MTA SkillLab i-Factory kit: conveyor sorting machine with Siemens SIMATIC S7-1200 CPU 1212C AC/DC/Rly, fitted with vibration, laser-distance, temperature/humidity, and part-counting sensors
    \item PC/laptop with Advantech WebAccess/SCADA V9.x installed (Project Node and SCADA Node)
    \item PostgreSQL, with the \texttt{psqlodbc} (x86) ODBC driver and pgAdmin4 installed
    \item ODBC Data Source Administrator (32-bit) --- WebAccess only supports 32-bit ODBC connections
    \item Ethernet cable and a configured local network connection between the PC and the PLC
  \end{itemize}
\end{equipment}
\newpage

\begin{introduction}
  Industrial IoT (IIoT) monitoring bridges field-level operational technology (OT) --- sensors, actuators, and the PLC that controls them --- with IT-side visualization and analytics. This experiment builds that bridge one layer at a time, using the same i-Factory conveyor rig and WebAccess/SCADA software introduced in Experiment 5.
  \vspace*{1.5em}

  \textbf{Communication protocols used at each layer} (Table~\ref{tab:exp9-protocols}): Modbus links the sensors to the PLC; TCP/IP (or OPC UA) links the PLC to WebAccess/SCADA; and ODBC links WebAccess/SCADA to the PostgreSQL database that the Dashboard ultimately reads from.
  \vspace*{1.5em}

  The full pipeline is shown in Figure~\ref{fig:exp9-pipeline}. Each stage depends on the one before it: a tag with no PLC communication shows no data; a tag with communication but no \textbf{Log Data} setting never reaches the database; and a database with no rows has nothing for the Dashboard to display. Troubleshooting this experiment usually means working backward through this chain to find where data stops flowing.
\end{introduction}

\begin{boxedtable}
  \captionof{table}{Communication protocols in the IIoT pipeline.}
  \label{tab:exp9-protocols}
  \centering
  \begin{tabular}{cll}
    \toprule
    \# & Protocol & \multicolumn{1}{c}{Role}                                           \\
    \midrule
    1  & Modbus   & Communication between sensor and PLC                               \\[1.5em]
    2  & TCP/IP   & Communication between PLC and WebAccess (SCADA)                    \\[1.5em]
    3  & ODBC     & Communication between SCADA and the database                       \\[1.5em]
    4  & OPC UA   & Alternative standard communication between PLC/equipment and SCADA \\
    \bottomrule
  \end{tabular}
\end{boxedtable}
\vspace*{10mm}

\begin{boxedfigure}
  \centering
  \begin{tikzpicture}[node distance=9mm and 14mm]
    \node[block, minimum width=2.4cm] (plc) {S7-1200\\PLC};
    \node[block, right=of plc, minimum width=2.6cm] (scada) {WebAccess\\SCADA Node};
    \node[block, right=of scada, minimum width=2.4cm] (odbc) {PostgreSQL\\(via ODBC)};
    \node[block, right=of odbc, minimum width=2.8cm] (dash) {WISE-IoTSuite\\Dashboard};

    \draw[arr] (plc) -- (scada) node[midway, above, font=\small\plexmedium] {TCP/IP};
    \draw[arr] (scada) -- (odbc) node[midway, above, font=\small\plexmedium] {ODBC};
    \draw[arr] (odbc) -- (dash);
  \end{tikzpicture}
  \captionof{figure}{IIoT monitoring pipeline for this experiment.}
  \label{fig:exp9-pipeline}
\end{boxedfigure}

\begin{labsection}{Sensor Assignment}{}
  Each lab group is assigned a unique pair of parameters to monitor for this experiment. Pairing two signals per group, drawn from the kit's full 13-parameter OEE inventory (environmental, vibration, part-count/quality, availability, and operator/safety I/O), ensures each team independently validates its own signal path (PLC addressing, tag configuration, alarm thresholds, and dashboard binding) rather than inheriting settings tuned for a different group.

  Refer to Table~\ref{tab:exp9-groups} for your group's assigned parameter pair, and to Table~\ref{tab:exp9-paraminventory} for each parameter's PLC memory address.
  \newpage

  \begin{boxedtable}
    \captionof{table}{Sensor assignment by group (two parameters each).}
    \label{tab:exp9-groups}
    \centering
    \vspace{4pt}
    {\renewcommand{\arraystretch}{1.5}
      \begin{tabular}{p{1.1cm}p{7.0cm}p{7.5cm}}
        \toprule
        Group & Group focus                     & Parameters                           \\
        \midrule
        G1    & Environmental Climate Pair      & Temperature \& Humidity              \\
        G2    & Dual-Axis Vibration Pair        & Z-axis Vibration \& X-axis Vibration \\
        G3    & Bearing Thermal-Vibration Pair  & Z-axis Vibration \& Vibration Temp   \\
        G4    & Quality Defect Comparison       & Good Part \& Defect Part             \\
        G5    & Good Yield Ratio Pair           & Good Part \& Total Output            \\
        G6    & Scrap Rate Pair                 & Defect Part \& Total Output          \\
        G7    & Operator Control Console        & Start Button \& Stop Button          \\
        G8    & Critical Safety Interlock       & Stop Button \& Emergency Stop        \\
        G9    & Start Safety Interlock          & Start Button \& Emergency Stop       \\
        G10   & Thermal Gradient Pair           & Environmental Temp \& Vibration Temp \\
        G11   & Production Rate \& Uptime       & Availability \& Total Output         \\
        G12   & Uptime \& Quality Yield         & Availability \& Good Part            \\
        G13   & Downtime \& Scrap Correlation   & Availability \& Defect Part          \\
        G14   & Position \& Motion Sensing      & Z-axis Vibration \& Distance Sensor  \\
        G15   & Part Sensing \& Run Command     & Distance Sensor \& Start Button      \\
        G16   & Humidity \& Structural Dynamics & Humidity \& X-axis Vibration         \\
        G17   & Overheat Emergency Interlock    & Vibration Temp \& Emergency Stop     \\
        G18   & Part Sensing \& Tally Counter   & Distance Sensor \& Total Output      \\
        \bottomrule
      \end{tabular}
    }
  \end{boxedtable}

  The 13 underlying parameters, their PLC memory addresses, and engineering notes are summarised in Table~\ref{tab:exp9-paraminventory}.\newpage

  \begin{boxedtable}
    \captionof{table}{S7-1200 OEE monitoring system --- parameter inventory.}
    \label{tab:exp9-paraminventory}
    \centering
    {\renewcommand{\arraystretch}{1.6}
      \begin{tabular}{p{1.0cm}p{4.3cm}p{2.6cm}p{1.6cm}p{4.0cm}}
        \toprule
        \# & Parameter description           & PLC memory address & Signal type & Engineering notes                   \\
        \midrule
        1  & Temperature (S15S-TH-MQ)        & DBD3, 96           & Analog      & Environmental Temp (\textdegree C)  \\
        2  & Humidity (S15S-TH-MQ)           & DBD3, 92           & Analog      & Environmental Humidity (\%RH)       \\
        3  & Vibration (Z-axis RMS velocity) & DBD3, 4            & Analog      & Z-axis RMS velocity (mm/sec)        \\
        4  & Vibration (X-axis RMS velocity) & DBD3, 20           & Analog      & X-axis RMS velocity (mm/sec)        \\
        5  & Vibration (Temperature)         & DBD3, 12           & Analog      & Sensor/Bearing Temp (\textdegree C) \\
        6  & Distance sensor                 & DBD3, 88           & Analog      & Object distance sensing (mm)        \\
        7  & Start button                    & DB1, DBX0.1        & Digital     & Control panel Start command         \\
        8  & Stop Button                     & DB1, DBX0.3        & Digital     & Control panel Stop command          \\
        9  & Emergency stop                  & DB1, DBX0.0        & Digital     & Safety E-stop trigger               \\
        10 & Availability                    & DBW304, 0          & Metric/OEE  & Equipment Availability status/pct   \\
        11 & Good part                       & DBW8, 26           & Counter     & Accepted production tally           \\
        12 & Defect part                     & DBW8, 28           & Counter     & Rejected production tally           \\
        13 & Total output (Good + Defect)    & DBW8, 30           & Counter     & Total manufactured count            \\
        \bottomrule
      \end{tabular}
    }
  \end{boxedtable}

  Every group should create two IO tags in WebAccess/SCADA, one for each assigned parameter, so that your dashboard has two independent trends (or a trend and a status indicator, for a pair that mixes an analog and a discrete signal) to display.
\end{labsection}

\begin{procedure}

  \textbf{Activity 1 --- Create the SCADA project and connect to the PLC}\vspace{2pt}

  \textit{Objective: create a WebAccess/SCADA project and bring your assigned parameter pair in as live tags.}

  \begin{enumerate}
    \item Open a web browser and navigate to \texttt{127.0.0.1} (or \texttt{localhost}) to reach the WebAccess/SCADA landing page. Select \textbf{Project Management} from the \textbf{Platform} drop-down and log in (default account \texttt{admin}, no password).
          \begin{boxedfigure}
            \centering
            \includegraphics[width=0.8\linewidth]{figures/WebAccess_login_project_management.png}
            \captionof{figure}{WebAccess/SCADA sign-in, with Project Management selected.}
            \label{fig:exp9-login}
          \end{boxedfigure}
    \item Create a new project: enter a \textbf{Project Name} and \textbf{Description}, set the \textbf{Project Node IP Address} (\texttt{127.0.0.1} for local), and keep the default \textbf{Primary TCP Port} (4592) and \textbf{HTTP Port} (80) unless instructed otherwise.
          \begin{boxedfigure}
            \centering
            \includegraphics[width=0.8\linewidth]{figures/WebAccess_add_new_project.png}
            \captionof{figure}{Create New Project form.}
            \label{fig:exp9-newproject}
          \end{boxedfigure}
    \item Create a \textbf{SCADA Node}: select your Project Node, click \textbf{+}, choose \textbf{New Node}, and fill in the Primary Node Name, TCP Ports, Node Timeout, and SCADA Node IP Address.
          \begin{boxedfigure}
            \centering
            \includegraphics[width=0.8\linewidth]{figures/WebAccess_insert_SCADA_node.png}
            \captionof{figure}{Create New SCADA Node form.}
            \label{fig:exp9-newnode}
          \end{boxedfigure}
    \item Add a \textbf{Communication Port}: choose \textbf{TCP/IP} as the interface, and configure the Scan Time (e.g.\ 1000\,ms) and Auto-Recover Time.
          \begin{boxedfigure}
            \centering
            \includegraphics[width=0.6\linewidth]{figures/WebAccess_SCADA_node_COMPORT_Settings.png}
            \captionof{figure}{Communication port (Comport) settings.}
            \label{fig:exp9-comport}
          \end{boxedfigure}
    \item Add a \textbf{Device} on that Comport: set Device Type to \texttt{SiemS7}, enter the PLC's IP address and port (\texttt{102}), and set the TSAP in hex for an S7-1200 (\texttt{01.01}).
          \begin{boxedfigure}
            \centering
            \includegraphics[width=0.6\linewidth]{figures/WebAccess_insert_device_settings_1.png}
            \captionof{figure}{Add Device form (S7-1200).}
            \label{fig:exp9-adddevice}
          \end{boxedfigure}
    \item Create two IO Tags, one for each parameter assigned to your group in Table~\ref{tab:exp9-groups} (e.g.\ \texttt{G1\_Temp} and \texttt{G1\_Humid} for Group~1). Set the Address, Data Type, and Conversion Code for each tag to match the PLC memory address given in Table~\ref{tab:exp9-paraminventory}.
          \begin{boxedfigure}
            \centering
            \includegraphics[width=0.8\linewidth]{figures/WebAccess_insert_analog_tag_temp_sensor.png}
            \captionof{figure}{Insert IO Tag form (analog sensor example).}
            \label{fig:exp9-inserttag}
          \end{boxedfigure}
    \item Start the SCADA Node's Kernel, open \textbf{ViewDAQ}, and confirm both tags are updating with live values that reflect what is actually happening on the machine.
          \begin{boxedfigure}
            \centering
            \includegraphics[width=0.8\linewidth]{figures/WebAccess_kernel_viewdaq.png}
            \captionof{figure}{Kernel running, viewed in ViewDAQ.}
            \label{fig:exp9-viewdaq}
          \end{boxedfigure}
  \end{enumerate}
  \vspace*{1.5em}

  \textbf{Activity 2 --- Configure an alarm}\vspace{2pt}

  \textit{Objective: enable alarming on your assigned parameters, so threshold breaches are visible in both SCADA and, later, the dashboard.}

  \begin{enumerate}
    \item For each \textbf{analog} tag in your pair (Signal type ``Analog'', ``Metric/OEE'', or ``Counter'' in Table~\ref{tab:exp9-paraminventory}), open its configuration and enable a non-zero alarm priority (High, High-High, Low, or Low-Low, as appropriate to that parameter).
          \begin{boxedfigure}
            \centering
            \includegraphics[width=0.8\linewidth]{figures/WebAccess_SCADA_TempEdit_alarm_settings.png}
            \captionof{figure}{Alarm priority configuration.}
            \label{fig:exp9-alarmconfig}
          \end{boxedfigure}
    \item For each \textbf{digital} tag in your pair (Signal type ``Digital''), enable state alarming instead (e.g.\ alarm when Emergency Stop becomes active). If both of your assigned parameters are digital (Groups~7--9), configure state alarming on both.
    \item In \textbf{ViewDAQ}, trigger a manual threshold breach on each tag (e.g.\ briefly block the sensor's path, press a button, or induce vibration) and confirm the alarm appears in the SCADA \textbf{Alarm Summary}.
          \begin{boxedfigure}
            \centering
            \includegraphics[width=0.8\linewidth]{figures/WebAccess_SCADA_TempEdit_real-time_trend.png}
            \captionof{figure}{Alarm triggered, viewed on the real-time trend.}
            \label{fig:exp9-alarmtrend}
          \end{boxedfigure}
  \end{enumerate}
  \vspace*{1.5em}

  \textbf{Activity 3 --- Bridge SCADA to PostgreSQL via ODBC}\vspace{2pt}

  \textit{Objective: connect WebAccess to a PostgreSQL database, and enable logging so your tag's history is written there.}

  \begin{enumerate}
    \item Confirm with your instructor that PostgreSQL, the \texttt{psqlodbc} (x86) driver, and pgAdmin4 are already installed --- this experiment assumes they exist; installing them from scratch is outside the scope of this lab.
    \item In pgAdmin, create a connection to the PostgreSQL server (Host \texttt{127.0.0.1}, Port \texttt{5436}, default credentials provided by your instructor), then create a new database for this experiment.
          \begin{boxedfigure}
            \centering
            \includegraphics[width=0.8\linewidth]{figures/pgAdmin_addServer.png}
            \captionof{figure}{pgAdmin: registering the PostgreSQL server.}
            \label{fig:exp9-pgadminserver}
          \end{boxedfigure}
    \item Open \textbf{ODBC Data Source Administrator (32-bit)}, switch to the \textbf{System DSN} tab, click \textbf{Add}, and select \textbf{PostgreSQL Unicode}. Fill in the Data Source name, Database, Server, Port, Username, and Password to match the database you just created.
          \begin{boxedfigure}
            \centering
            \includegraphics[width=0.8\linewidth]{figures/ODBC_DSN_PostgreSQL.png}
            \captionof{figure}{ODBC Data Source Administrator (32-bit).}
            \label{fig:exp9-odbcadmin}
          \end{boxedfigure}
    \item Back in WebAccess, open the project's \textbf{Setting} menu $\to$ \textbf{ODBC data record source}, and insert a new ODBC entry: a numeric Log Data Source ID, the DSN name from the previous step, and matching login credentials. Test the connection.
          \begin{boxedfigure}
            \centering
            \includegraphics[width=\linewidth]{figures/ODBC_DSN_PostgreSQL_Settings.png}
            \captionof{figure}{WebAccess ODBC data record source.}
            \label{fig:exp9-odbcrecordsource}
          \end{boxedfigure}
    \item On your SCADA Node, enable \textbf{Data Log to ODBC} (\textbf{Edit Node} $\to$ \textbf{Data Log}). Then, on each tag you want logged, enable \textbf{Log Data} and set the \textbf{Data Log Interval} to \texttt{0} (record by deadband) to avoid missed samples.
          \begin{boxedfigure}
            \centering
            \includegraphics[width=\linewidth]{figures/WebAccess_ODBC_DataLog.png}
            \captionof{figure}{SCADA Node Edit Node: Data Log tab.}
            \label{fig:exp9-nodedatalog}
          \end{boxedfigure}
    \item Download the project to the SCADA Node, then confirm in pgAdmin that rows are appearing in the corresponding log table (e.g.\ \texttt{bwanalogtable} for analog tags).
          \begin{boxedfigure}
            \centering
            \includegraphics[width=\linewidth]{figures/pgAdmin_Table_query_result.png}
            \captionof{figure}{pgAdmin: logged rows in the analog log table.}
            \label{fig:exp9-pgadminresult}
          \end{boxedfigure}
  \end{enumerate}

  \textbf{Activity 4 --- Build a dashboard}\vspace{2pt}

  \textit{Objective: visualize your assigned parameter pair and its alarm state(s) on a WISE-IoTSuite/Dashboard panel.}

  \begin{enumerate}
    \item From the WebAccess landing page, select \textbf{Dashboard} from the \textbf{Platform} drop-down instead of Project Management.
    \item In the Dashboard app, open \textbf{Configuration} $\to$ \textbf{Data Sources} $\to$ \textbf{Add data source}, choose \textbf{PostgreSQL}, and enter the same connection details used for the ODBC bridge in Activity 3. Click \textbf{Save \& Test} and confirm a successful connection.
          \begin{boxedfigure}
            \centering
            \includegraphics[width=0.8\linewidth]{figures/WIISE_PAAS_add_data_source_postgresql.png}
            \captionof{figure}{Dashboard: Add PostgreSQL data source.}
            \label{fig:exp9-dashdatasource}
          \end{boxedfigure}
    \item Create a \textbf{new Dashboard}. Add at least three panels:
          \begin{itemize}
            \item a \textbf{Singlestat} or \textbf{Graph} panel bound to each of your two assigned tags, and
            \item an \textbf{Alert}-enabled panel (or an Alert list) showing the current state of your alarm(s) from Activity 2.
          \end{itemize}
          \begin{boxedfigure}
            \centering
            \includegraphics[width=0.8\linewidth]{figures/WIISE_PAAS_create_dashboard.png}
            \captionof{figure}{Dashboard panel query binding.}
            \label{fig:exp9-panelquery}
          \end{boxedfigure}
    \item For each panel, select your PostgreSQL data source and the query/tag that corresponds to that assigned parameter.
    \item Label your dashboard clearly with your group number, so it is identifiable in your submitted report.
    \item With the machine running, confirm each panel updates live, and that triggering your alarm condition changes the alert panel's state.
          \begin{boxedfigure}
            \centering
            \includegraphics[width=0.8\linewidth]{figures/WIISE_PAAS_alert.png}
            \captionof{figure}{Finished dashboard example.}
            \label{fig:exp9-finisheddashboard}
          \end{boxedfigure}
  \end{enumerate}

\end{procedure}
\newpage

\begin{reportq}
  \begin{enumerate}
    \item Draw the complete data pipeline for your system (PLC $\to$ SCADA $\to$ database $\to$ dashboard), labelling the protocol used at each stage.
    \item State your assigned sensor(s), their PLC DB address(es), and the WebAccess tag configuration you used to bring them into SCADA.
    \item Describe the alarm(s) you configured, including threshold and priority for each, and show evidence (e.g.\ a screenshot of the Alarm Summary) that they trigger correctly.
    \item Describe your ODBC bridge configuration (DSN name, database, and the WebAccess ODBC data record source settings), and explain what would go wrong if \textbf{Log Data} were left disabled on one of your tags.
    \item Present a screenshot of your finished dashboard, and explain why you chose the panel types you used for your two parameters and their alarms.
    \item Describe one problem you encountered in this experiment (in any layer of the pipeline) and how you diagnosed and resolved it.
  \end{enumerate}
\end{reportq}

\begin{labsection}{Deliverables}{}
  \begin{enumerate}
    \item \textbf{System configuration summary:} your PLC, SCADA, and ODBC settings, including the pipeline diagram and tag mapping from the Report questions.
    \item \textbf{Dashboard screenshot(s):} your finished dashboard, clearly labelled with your group number.
    \item \textbf{Short demonstration:} a live walkthrough (or short video) showing your dashboard updating in response to the physical sensor, and the alarm triggering correctly.
  \end{enumerate}
\end{labsection}

\begin{labsection}{References}{}
  \begin{itemize}
    \item MTA SkillLab Sdn Bhd, \textit{i-Factory IIoT Training Manual}, Module 2 (IIoT Hardware \& Software), Module 3 (Project Creation in SCADA), and Module 4 (Dashboard Viewing and Analysis).
    \item Advantech WebAccess/SCADA product documentation.
    \item PostgreSQL ODBC driver (\texttt{psqlodbc}): \url{https://www.postgresql.org/ftp/odbc/versions/msi/}
  \end{itemize}
\end{labsection}

\begin{labsection}{Appendix: Troubleshooting}{}
  This experiment's pipeline has four layers (Table~\ref{tab:exp9-protocols}), and almost every symptom traces back to exactly one of them. Work backward from where the data visibly stops --- if the dashboard panel is blank, check whether the database has rows; if not, check whether SCADA shows a live value; if not, check the PLC connection.
  \vspace*{0.5em}

  \needspace{6cm}
  \begin{boxedtable}
    \captionof{table}{Common symptoms and their likely cause.}
    \label{tab:exp9-troubleshooting}
    \centering
    {\renewcommand{\arraystretch}{1.3}
      \begin{tabular}{p{4.2cm}p{4.2cm}p{5.5cm}}
        \toprule
        Symptom                                                         & Likely layer                     & What to check                                                                                                                  \\
        \midrule
        Tag shows no value, or a constant 0, in ViewDAQ                 & PLC $\leftrightarrow$ SCADA      & PLC powered and reachable (ping); Comport/Device IP, port, and TSAP correct; PLC CPU in RUN mode, not STOP                     \\
        Tag updates in ViewDAQ but PostgreSQL table is empty            & SCADA $\leftrightarrow$ Database & \textbf{Log Data} enabled on the tag; \textbf{Data Log to ODBC} enabled on the SCADA Node; Data Log Interval set to \texttt{0} \\
        ODBC \textbf{Save \& Test} fails (SCADA or Dashboard side)      & Database connection              & PostgreSQL service running; DSN name, Server, Port (\texttt{5436}), Username, and Password all match exactly                   \\
        Dashboard panel shows ``No data'' despite a working data source & Dashboard query                  & Correct table/tag selected in the panel's Query settings; time range not excluding all logged rows                             \\
        Alarm never appears in the Alarm Summary                        & SCADA alarm configuration        & Alarm priority is non-zero; threshold value is actually crossed by the live signal, not just approached                        \\
        \bottomrule
      \end{tabular}
    }
  \end{boxedtable}

  \begin{boxedfigure}
    \centering
    \includegraphics[width=0.6\linewidth]{figures/WebAccess_kernel_viewdaq.png}
    \captionof{figure}{Kernel/ViewDAQ status --- confirm the Kernel is actually running before suspecting anything further down the pipeline.}
    \label{fig:exp9-kernelicon}
  \end{boxedfigure}

  \begin{boxedfigure}
    \centering
    \includegraphics[width=0.8\linewidth]{figures/WebAccess_ODBC_TestConnection.png}
    \captionof{figure}{ODBC connection test.}
    \label{fig:exp9-odbctest}
  \end{boxedfigure}

  \begin{boxedfigure}
    \centering
    \includegraphics[width=0.75\linewidth]{figures/pgAdmin_view_edit_data.png}
    \captionof{figure}{Viewing/editing log table data in pgAdmin --- an empty result here points back to the SCADA-to-database layer.}
    \label{fig:exp9-emptylog}
  \end{boxedfigure}
\end{labsection}
